# ACR MRI phantom QA metrics — references and pylinac gaps

**Last updated:** 2026-08-28  
**Purpose:** Tabulate what physicists are asked to measure on the **ACR MRI accreditation phantom** (Large / Medium), how those quantities are defined in primary references, what **pylinac 3.43.2** (`ACRMRILarge`) already computes, and what remains **viewer-native** work (starting with **SNR**).  
**Related:** [PYLINAC_ACR_FULL_METRICS_EXPORT_AND_MRI_BATCH_PLAN.md](../plans/supporting/PYLINAC_ACR_FULL_METRICS_EXPORT_AND_MRI_BATCH_PLAN.md) (Phase 6), [PYLINAC_MRI_LOW_CONTRAST_DETECTABILITY.md](PYLINAC_MRI_LOW_CONTRAST_DETECTABILITY.md), [PYLINAC_CUSTOMIZATION_AND_EXTENSIONS.md](PYLINAC_CUSTOMIZATION_AND_EXTENSIONS.md).

---

## Primary references (links)

| Document | What it covers | Link |
|----------|----------------|------|
| **ACR Large & Medium Phantom Test Guidance** (accreditation submission; seven quantitative tests + procedures) | Official pass/fail criteria for geometric accuracy, spatial resolution, slice thickness/position, PIU, PSG, low-contrast detectability | [ACR PDF (hosted mirror)](https://mriquestions.com/uploads/3/4/5/7/34572113/largephantomguidance.pdf) · [Alternate mirror (2022)](https://www.mtcbiomedical.vn/images/upload/ACR%20Large%20%20Med%20Phantom%20Guidance%20102022.pdf) |
| **ACR MRI Quality Control Manual** | Weekly technologist QC (center frequency, SNR, artifacts, LCD trend), annual physicist/MR scientist tests (B₀ homogeneity, RF coil SNR/uniformity, slice metrics, etc.) | [ACR MRI QC Manual (PDF)](https://edge.sitecorecloud.io/americancoldf5f-acrorgf92a-productioncb02-3650/media/ACR/Files/Clinical/Quality-Control-Manuals/MRI-Quality-Control-Manual.pdf) |
| **AAPM — Physics procedures for ACR MRI accreditation** (overview slide deck) | Accreditation vs routine QC scope; lists phantom tests and physicist responsibilities | [AAPM AMOS PDF](https://www.aapm.org/meetings/amos2/pdf/26-5963-1529-184.pdf) |
| **NEMA MS 1-2008** (cited by ACR QC manual) | Standard **SNR** definition for diagnostic MRI (single-image method with Rayleigh correction) | [NEMA MS 1-2008 (overview)](https://www.nema.org/standards/view/determination-of-signal-to-noise-ratio-in-diagnostic-magnetic-resonance-images) |
| **NEMA MS 3-2008** | Image **uniformity** measurement standard | [NEMA MS 3-2008 (overview)](https://www.nema.org/standards/view/determination-of-image-uniformity-in-diagnostic-magnetic-resonance-images) |
| **Automated ACR QC study (PMC)** | Implements PSG, PIU, **SNR**, **SNRU** with ROI automation; explicitly notes **SNR is not one of the seven ACR accreditation tests** but is ubiquitous in QC manuals | [PMC8321175](https://pmc.ncbi.nlm.nih.gov/articles/PMC8321175/) |
| **Low-contrast automation (2024)** | Uses slice-7 **SNR** (central ROI mean ÷ background σ) as covariate for LCD scoring | [PMC12257337](https://pmc.ncbi.nlm.nih.gov/articles/PMC12257337/) |
| **Legacy ACR MR accreditation phantom overview (AAPM 1999)** | Early phantom spec; **nickel-chloride vial SNR** on early slices + corner background ROIs; RF uniformity on flood slice | [AAPM 99AM PDF](https://www.aapm.org/meetings/99am/pdf/2728-58500.pdf) |
| **pylinac ACR MRI Large** | What the library automates today | [pylinac ACR docs](https://pylinac.readthedocs.io/en/latest/acr.html) |

---

## Seven ACR accreditation phantom tests (Large / Medium)

These are the **quantitative tests** in the current **Phantom Test Guidance** used for accreditation submission. They are **not** the same as the full weekly/annual QC program in the MRI QC Manual (which adds SNR trending, center frequency, artifact checklists, B₀ homogeneity, etc.).

| # | Test | Typical series / slice | ACR procedure (summary) | Pass/fail in guidance | pylinac 3.43.2 `ACRMRILarge` |
|---|------|------------------------|---------------------------|------------------------|--------------------------------|
| 1 | **Geometric accuracy** | Sagittal localizer; axial slices **1** and **5** | Measure **seven** known lengths; compare to phantom dimensions | **≤ ±2 mm** per length ([PMC8321175](https://pmc.ncbi.nlm.nih.gov/articles/PMC8321175/) Table 1; Phantom Test Guidance) | **Yes** — `geometric_distortion_module` distances/profiles; sagittal module when present |
| 2 | **High-contrast spatial resolution** | Axial slice **1** | **Visual** assessment of hole pairs (0.9 / 1.0 / 1.1 mm); site-series fallback if ACR series fails | Qualitative (smallest resolved pair) | **Partial** — automated **MTF / rMTF grid** on slice 1 (`row_mtf_lp_mm`, `col_mtf_lp_mm`, 10–90%); not the same as human hole-pair read |
| 3 | **Slice thickness accuracy** | ACR T1 & T2, slice **1** | Ramp-based thickness from slice 1 geometry | **5.0 mm ± 0.7 mm** (fail **> ±1.0 mm**) | **Yes** — `slice1.measured_slice_thickness_mm` |
| 4 | **Slice position accuracy** | ACR T1 & T2, slices **1** and **11** | Wedge / bar displacement between slices 1 and 11 | **≤ ±5 mm** (stricter **±4 mm** in some tables) | **Yes** — `slice1` / `slice11` `bar_difference_mm`, `slice_shift_mm` |
| 5 | **Image intensity uniformity (PIU)** | ACR T1 & T2, slice **7** | Large circular ROI on uniform flood; find ~1 cm² max/min regions; **PIU = 100 × (1 − (high−low)/(high+low))** | **ACR guidance:** **≥ 87.5%** (<3 T); **≥ 82%** (3 T) | **Yes** — `uniformity_module.piu` (pylinac uses 99th/1st percentile variant, not the 1 cm² high/low regions); **`piu_passed`** in code uses **85% / 80%** (pylinac internal thresholds — **not** the ACR submission limits) |
| 6 | **Percent signal ghosting (PSG)** | ACR T1, slice **7** | Center ROI mean + four **background** ROIs (top, bottom, left, right outside phantom); **ghosting ratio = \|(left+right)−(top+bottom)\| / (2×center)** (same magnitude as other sign orderings); PSG = ratio × 100% | **≤ 2.5%** (ratio **≤ 0.025**) | **Yes** — same formula in `MRUniformityModule.ghosting_ratio` / `.psg` (`(L+R)−(T+B)` in pylinac source); ghost ROIs at fixed phantom-centered angles (Top/Bottom/Left/Right) |
| 7 | **Low-contrast object detectability** | ACR T1 & T2, slices **8–11** | Count **complete spokes** (all three disks visible per spoke); stop at first incomplete spoke; sum across slices | Score thresholds vary by field strength (e.g. **≥ 9** at 1.5 T, **≥ 37** at 3 T in some tables) | **Yes** — `low_contrast_multi_slice_module.score` (pylinac visibility algorithm; see [PYLINAC_MRI_LOW_CONTRAST_DETECTABILITY.md](PYLINAC_MRI_LOW_CONTRAST_DETECTABILITY.md)) |

**Note on slice numbering:** Guidance uses **ACR T1 axial series** slice indices (slice 7 = uniformity + ghosting flood). pylinac maps modules by **stack offset** from the HU/origin slice; verify alignment on real data in Phase 0.

---

## SNR and SNR uniformity — not accreditation tests, but routine QC

| Quantity | Where required | Typical definition | pylinac 3.43.2 |
|----------|----------------|-------------------|----------------|
| **SNR** | ACR **MRI QC Manual** (weekly technologist SNR check; physicist RF coil section); NEMA **MS 1-2008**; many papers | Multiple incompatible definitions exist — see below | **No** — no `snr` field in `acr.py` / `results_data` |
| **SNR uniformity (SNRU)** | PMC automation papers; some site QC programs | Ratio of max/min SNR across sub-ROIs in uniform region, or **SNR(slice 6) / SNR(slice 7)** in [PMC8321175 §2.3.3.B](https://pmc.ncbi.nlm.nih.gov/articles/PMC8321175/) (0.9–1.1) | **No** — defer after canonical slice-7 SNR |
| **Legacy MRAP nickel-vial SNR** | 1999 AAPM phantom overview | Signal from **~2.5 cm²** ROI on NiCl₂ vial (early slices); noise from **corner background** ROI σ (four corners, 15–20 cm²) | **No** (phantom insert layout differs on current Large phantom) |

### Common SNR definitions (literature)

| Method | Formula (conceptual) | Notes | Source |
|--------|----------------------|-------|--------|
| **NEMA MS 1 single-image** | SNR ≈ **0.655 × S̄ / σ_bkg** | S̄ = mean in uniform phantom ROI; σ_bkg = std in **air/background** ROI; **0.655** corrects Rayleigh noise on magnitude images | [PMC8321175 §2.3.3](https://pmc.ncbi.nlm.nih.gov/articles/PMC8321175/) citing NEMA MS 1 |
| **Two-image difference** | SNR ≈ **√2 × S̄ / σ_diff** (often written 1.41×) | Requires two identical acquisitions; σ from subtracted image inside same ROI | NEMA / PMC8321175 |
| **ACR-style central / background (LCD papers)** | SNR = **mean(central uniform ROI) / σ(background)** | Slice **7** central portion vs background σ; used as LCD covariate | [PMC12257337](https://pmc.ncbi.nlm.nih.gov/articles/PMC12257337/) |
| **Proposed viewer formula (this project)** | SNR = **mean(central 80% of uniformity flood) / mean(σ in two ghost-free background ROIs on the frequency-encode axis)** | Noise ROIs = the pair on the **frequency-encode** axis (ghost-free, lower structured/ghost contamination than phase-encode ROIs). When frequency encode is image **columns**, use pylinac **Left/Right**; when frequency encode is image **rows**, use **Top/Bottom**. Aligns with PSG ROI geometry but averages **σ** instead of means | Maintainer spec — Phase 6 plan; literature ancestor [PMC8321175 Eq. 7](https://pmc.ncbi.nlm.nih.gov/articles/PMC8321175/) (`S̄ / mean(σ_L, σ_R)` on slice 7) |

**Phase/frequency encode:** PSG guidance places ghost-sensitive ROIs along **phase encode** (top/bottom) vs ghost-free controls along **frequency encode** (left/right) when frequency encode is left–right. DICOM tags such as **`InPlanePhaseEncodingDirection`** (0018,1312) and the image orientation matrix determine which image axis is phase vs frequency. **Rule:** always pick the **ghost-free (frequency-encode) pair** for noise — never hard-code Left/Right without checking encode direction. **Fallback when tags are missing (R6-3):** assume **phase encode = ROW** / **frequency encode = COL** (ACR default in [PMC8321175 §2.2](https://pmc.ncbi.nlm.nih.gov/articles/PMC8321175/)) → noise from **Left/Right** ghost ROIs.

**SNR limits (export):** SNR has **no ACR accreditation pass/fail** threshold. Sites may apply QC-manual or local rules (e.g. [PMC8321175 §2.3.3.B](https://pmc.ncbi.nlm.nih.gov/articles/PMC8321175/) suggests **SNR ≥ 80×T** for technologist checks, or SNRU **0.9–1.1** between slices **6** and **7**). Viewer v1 exports **`mri_snr` as an uncorrected ratio** only — no pass/fail column unless added later.

---

## PSG vs proposed SNR — shared geometry

pylinac `MRUniformityModule` (slice 7 / uniformity offset) already places:

| ROI | Role in ACR §6 | pylinac `ghost_roi_settings` |
|-----|----------------|------------------------------|
| **Center** | Large flood signal (also used in PSG denominator) | Circular ROI, radius ≈ 80 px (~200 cm² per code comment) |
| **Top / Bottom** | Phase-encode ghost sampling | Rectangles at ±90° from phantom center |
| **Left / Right** | Frequency-encode **ghost-free** background controls | Rectangles at 0° / 180° |

**PSG** uses **means** of Top, Bottom, Left, Right. **Proposed SNR** uses **mean signal in central 80%** of the flood (stricter than full Center ROI) and **mean of σ** in the two **frequency-encode (ghost-free)** background ROIs — **Left/Right** only when frequency encode is horizontal; **Top/Bottom** when frequency encode is vertical (phase-encode ROIs would inflate σ).

---

## Quantities outside the seven accreditation tests (QC manual / site practice)

| Quantity | Typical cadence | pylinac native? | Notes |
|----------|-----------------|-----------------|-------|
| Center / resonance frequency | Weekly | **No** | Prescan / auto-tune; not image ROI math |
| Transmitter gain / attenuation | Weekly | **No** | Console parameter |
| Artifact visual checklist | Weekly | **No** | Qualitative |
| LCD trend logging | Weekly | **Partial** — score only | No historical DB in viewer yet |
| **B₀ homogeneity** (ppm over DSV) | Annual physicist | **No** | Spectroscopy / vendor service tools |
| RF coil **SNR** & **uniformity** | Annual physicist | **No SNR**; **PIU only** on accreditation slice | NEMA MS 1 / MS 3 |
| Inter-slice RF interference | Optional | **No** | Removed from 2015 QC manual default list |
| Soft-copy (monitor) QC | Annual | **No** | TG18 / institutional |
| MR safety program review | Annual | **No** | Non-image |

---

## Gap summary — not native in pylinac 3.43.2 (viewer or extension candidates)

| Gap | Priority for DICOM Viewer V3 | Planned handling |
|-----|------------------------------|------------------|
| **MRI SNR** (ACR-style / NEMA / proposed freq-encode noise) | **High** — user request | **Phase 6** — live harvest in `run_acr_mri_large_analysis`; export in flatten/CSV/XLSX |
| **SNR uniformity (SNRU)** | Low | Defer — slice-6/slice-7 ratio per PMC8321175 after slice-7 `mri_snr` ships |
| **Visual high-contrast resolution** (hole-pair / line-pair read) | Low | pylinac **rMTF** is interim automated substitute; see **§Direct resolution reads** for investigation avenues |
| **Weekly QC** (center frequency, TX gain, artifact form) | Out of scope | Not image-export metrics |
| **Annual B₀ homogeneity** | Out of scope | Vendor / spectroscopy |
| **Legacy nickel-vial SNR** (1999 MRAP) | Out of scope | Superseded by Large phantom layout |
| **Two-image difference SNR** | Medium (optional) | Needs paired series acquisition — future compare/batch feature |

**Already native (export via `raw_pylinac` / flatten plan):** PIU, PSG, ghosting ratio, slice thickness/position, geometric distances, MTF grids, low-contrast score, phantom roll, echo-specific inputs.

---

## Direct resolution reads — investigation avenues (deferred)

ACR accreditation test **#2 (MRI)** and the CT spatial-resolution module ask for a **human visibility** read (smallest resolved hole pair or line-pair group), not an interpolated **rMTF@50%** alone. pylinac today exports **relative** MTF grids (`row_mtf_lp_mm`, `col_mtf_lp_mm` on MRI; CT spatial-resolution module similarly). Possible viewer extensions to explore **after** the active pylinac export plan — none are committed yet:

| Avenue | CT line pairs / bars | MRI hole pairs (slice 1) | Notes |
|--------|----------------------|---------------------------|-------|
| **Absolute MTF** | Derive lp·mm⁻¹ from known insert spacing / phantom geometry instead of only relative rMTF percentiles | Same if hole spacing is known and ROI alignment is stable | May reduce dependence on extrapolated rMTF warnings; needs validation vs pylinac’s current `relative_resolution` path |
| **Pattern ROI σ (modulation proxy)** | σ (or CV) in ROIs on each line-pair/bar group vs adjacent background | σ in **bands across rows or columns** through hole patterns (orientation-dependent); optional normalization (e.g. ÷ local plateau mean or max bit value) | Rough “contrast/noise” on the pattern; may correlate with visibility but is not a literal ACR read |
| **Line profiles** | Profile across bar direction; measure **plateau-to-valley** depth or modulation index per insert | Profile across hole row/column; valley depth between peaks | Closer to perceptual “can you see the gap”; threshold TBD |
| **User calibration routine** | Show stepped synthetic or archived crops with **known** metric values; user answers **yes/no** “can you resolve?” per step | Same for hole-pair crops at 0.9 / 1.0 / 1.1 mm equivalents | Maps automated metric → site-specific visibility cutoff; complements configurable MTF interpret UI ([`TO_DO.md`](../TO_DO.md) MTF item) |

**Relationship to existing backlog:** [TO_DO — ACR direct spatial-resolution reads](../TO_DO.md); MTF visibility-cutoff configuration (separate item). CT **line-pair** and MRI **hole-pair** reads may share profile/σ machinery but differ in ROI geometry.

---

## Phase 6 pointer

Implementation tracking lives in [PYLINAC_ACR_FULL_METRICS_EXPORT_AND_MRI_BATCH_PLAN.md](../plans/supporting/PYLINAC_ACR_FULL_METRICS_EXPORT_AND_MRI_BATCH_PLAN.md) **Phase 6 — Viewer-computed MRI SNR**. Investigation items (R6-*) should be checked off there before coding.
